# 医疗器械独立软件与手术规划系统

> 本文以华科精准脑外科手术计划软件SinoPlan公开审评资料为案例，提炼独立医疗器械软件的产品边界、影像规划数据流和验证思路。案例信息不等于通用法规条款。

## 1. 注册证据与产品边界

- CMDE《脑外科手术计划软件医疗器械产品注册技术审评报告》受理号CQZ2400068，报告日期2024-10-18（#794），披露申报软件SinoPlan：发布版本1、完整版本1.1.0.1，软件安全性级别为严重级别。
- 报告列出的组成是软件安装程序和授权文件；模块包括用户登录、患者序列管理、手术计划、图像配准、三维重建、头架参数计算、纤维束生成；适用范围为制定脑外科手术计划。
- NMPA 2024-11-07批准证明文件送达清单列出CQZ2400068对应注册证**国械注准20243212209**，批准日期2024-11-06（#795）。这为SinoPlan获得最终批准提供官方送达证据。
- 该送达清单申请人字段记载“华科精准（北京）医疗科技有限公司”，CMDE报告申请人字段则为“华科精准（北京）医疗设备股份有限公司”。保留两份来源原文，不自行推定其法律主体关系。
- CMDE报告将神经外科手术导航定位系统国械注准20183010598作为已上市前代同品种产品用于临床评价。这不表示SinoPlan与导航系统属于同一注册产品，也不证明旧导航系统2023年纠错完成。
- 北京国际科技创新中心2024-11-11报道SinoPlan获批，并称其支持立体定向仪、神经外科手术机器人和导航设备的术前规划（#796）；该文信息来源注明为创新创业中关村微信公众号，不能替代NMPA注册证及附件。

## 2. 典型规划数据流

以下为根据公开审评报告披露的模块和原理抽象的工程数据流，不代表SinoPlan内部实现细节：

1. **患者与序列管理**：组织患者、检查和序列关系；校验标识、序列归属、影像方向、体素间距、层间距、坐标元数据及数据完整性。
2. **多模态影像导入**：接收CT、MRI等临床影像。具体格式、协议、兼容设备和字段约束必须以注册产品技术要求及说明书为准。
3. **图像配准与融合**：建立不同模态影像间空间对应关系。设计文件应记录参考图像、浮动图像、变换方向、矩阵、插值方法和配准质量指标；实际算法类型须由产品资料证明。
4. **分割与三维重建**：提取血管、病灶和关键解剖结构。验证边界误差、拓扑连续性、细小结构保留、体积/距离测量误差及人工修订可追溯性。
5. **坐标系与头架参数计算**：审评报告提及AC-PC-IH坐标系、坐标转换准确性、关键解剖结构相对位置稳定性和显影标记解剖坐标准确性。系统应明确定义影像、患者解剖、规划和设备/头架坐标系，统一左右手系、轴方向、单位、原点及变换方向。
6. **计划生成与导出**：输出靶点、轨迹、避让结构及设备所需参数。接口格式、字段语义、单位、坐标约定、版本兼容和数据完整性需纳入接口控制文件与验证。
7. **复核与追溯**：保存操作者、输入数据版本、算法/软件版本、参数、人工修改和导出记录。

## 3. 坐标变换的工程控制

多级坐标映射应逐级定义并测试。若采用齐次变换矩阵，需明确矩阵表达的坐标变换方向及乘法次序。至少覆盖：

- 单位一致性、左右手坐标系、原点和轴方向；
- 患者体位、影像方向标记和坐标元数据；
- 正向/逆向变换一致性；
- 已知基准点的坐标转换误差；
- 关键解剖结构相对位置稳定性；
- 显影标记点定位误差和异常标记检测；
- 数值精度、舍入、边界条件及矩阵病态情形；
- 数据导入/导出后的坐标、单位和方向一致性。

平均误差不能单独代表临床可接受性；阈值需由预期用途、临床风险、测量不确定度和适用标准共同论证。

## 4. 软件验证矩阵

下列项目由CMDE个案报告披露的比较/验证维度转化而来，是工程检查清单，不表示所有医疗软件均有相同法定强制测试项。

| 验证域 | 典型问题 | 建议证据 |
|---|---|---|
| 数据输入 | 患者/序列错配、缺字段、损坏影像能否识别 | 正常/异常样本、边界用例、日志 |
| 图像配准 | 多模态影像空间对齐是否可靠 | 基准数据集、标志点误差、独立复核 |
| 图像融合 | 融合后关键结构是否偏移或失真 | 图像质量评价、结构位置测量 |
| 分割重建 | 关键结构边界和三维几何是否稳定 | 参考标注集、误差统计、专家复核 |
| 坐标系 | 坐标定义和转换方向是否一致 | 坐标系说明、基准点和逆变换测试 |
| 头架参数 | 计算结果是否与独立基准一致 | 独立计算、基准工装、误差报告 |
| 计划接口 | 导入导出字段、单位、坐标是否无损 | 接口测试、往返测试、兼容矩阵 |
| 性能效率 | 处理时间和资源占用是否满足场景 | 代表性数据规模、压力测试 |
| UI与消息 | 关键状态、警告和错误是否正确呈现 | 可用性测试、异常流程覆盖 |
| 访问授权 | 身份、授权文件和访问控制是否有效 | 权限矩阵、授权失效/恢复测试 |
| 可靠性维护 | 崩溃恢复、持久化、升级回滚是否受控 | 长稳测试、故障注入、升级验证 |

## 5. 生命周期、风险与网络安全

CMDE报告提及《医疗器械软件注册审查指导原则（2022年修订版）》和《医疗器械网络安全注册审查指导原则（2022年修订版）》。实际申报应查阅现行有效的官方指导原则、标准和法规原文，并按产品特性确定适用性。

建议建立可追踪链：预期用途→用户需求→系统/软件需求→架构设计→详细设计→实现→单元/集成/系统验证；同时建立危险情形→风险控制→设计实现→验证确认→残余风险评价的闭环。记录软件版本、配置项、第三方组件、开发工具、已知异常和变更影响分析。若具备电子数据交换、远程访问/控制或用户访问等网络功能，应评估身份认证、授权、审计、数据保护、备份恢复、更新机制及漏洞处置。

指导原则是审评指导文件，不应不加区分地称为强制性法规；个案报告中的验证项目也不能自动升级为所有产品的统一强制清单。

## 6. 最小验证闭环

1. 冻结代表性输入数据集及来源、授权、匿名化和版本哈希。
2. 为每个算法模块定义输入、输出、失败模式、性能指标和临床风险。
3. 建立独立参考值/参考流程，避免同源算法自证正确。
4. 分别测试单模块精度、端到端误差、异常输入和数据往返一致性。
5. 报告误差分布、失败样本、人工复核和已知限制。
6. 对软件升级、算法变更、操作系统和第三方库变更执行影响分析及回归测试。
7. 建立软件版本、注册版本、技术要求版本、说明书版本和部署版本的追踪映射。

## 7. 未解决证据缺口

- 尚未取得国械注准20243212209电子注册证原件、产品技术要求、说明书和软件版本附件；送达清单只能证明受理号、产品名称、注册证号和批准日期。
- 尚未取得SinoPlan完整架构、算法描述、接口协议、数据格式、性能阈值和注册检验报告；本文不是对其内部实现的复原。
- 华科精准国械注准20183010598的2023-09-22变更文件、2023-12-14纠错决定及现行附件仍未取得。

## 8. 来源

- #794：CMDE《脑外科手术计划软件医疗器械产品注册技术审评报告》，受理号CQZ2400068。
- #795：NMPA《2024年11月07日医疗器械批准证明文件送达信息》，列明CQZ2400068与国械注准20243212209。
- #796：北京国际科技创新中心《北京研发，国内首创！脑外科手术计划软件获批上市》，2024-11-11；信息来源为创新创业中关村微信公众号。
